CONTRACTOR SUBMITTAL: SEQUENCE OF OPERATION (synthetic test document, case v2c14_vav_rh)
SUBMITTAL FOR: SECTION 23 09 93, VAV Terminal Units with Hot Water Reheat on AHU-4
Paragraph numbers follow the specification. Paragraphs with a letter suffix are contractor additions.

SECTION: 3.1 | Zone Temperature Setpoints
3.1.1 Each zone holds 21.7 °C heating and 24.4 °C cooling when occupied and 15.6 °C heating and 29.4 °C cooling when unoccupied.
3.1.2 Occupants may adjust the zone setpoints by at most 1.1 °C in either direction.

SECTION: 3.2 | Terminal Airflow Setpoints
3.2.1 Each terminal controls its discharge airflow between the scheduled minimum and the active maximum listed below.
3.2.2 VAV-401 is scheduled for 472 L/s cooling maximum, 142 L/s minimum and 236 L/s heating maximum.
3.2.3 VAV-402 is scheduled for 142 L/s cooling maximum, 42 L/s minimum and 71 L/s heating maximum.
3.2.4 VAV-403 is scheduled for 236 L/s cooling maximum, 71 L/s minimum and 118 L/s heating maximum.
3.2.5 VAV-404 is scheduled for 330 L/s cooling maximum, 99 L/s minimum and 165 L/s heating maximum.
3.2.6 VAV-405 is scheduled for 425 L/s cooling maximum, 127 L/s minimum and 212 L/s heating maximum.
3.2.7 VAV-406 is scheduled for 519 L/s cooling maximum, 156 L/s minimum and 260 L/s heating maximum.
3.2.8 VAV-407 is scheduled for 189 L/s cooling maximum, 57 L/s minimum and 94 L/s heating maximum.
3.2.9 VAV-408 is scheduled for 283 L/s cooling maximum, 85 L/s minimum and 142 L/s heating maximum.
3.2.10 VAV-409 is scheduled for 378 L/s cooling maximum, 113 L/s minimum and 189 L/s heating maximum.
3.2.11 VAV-410 is scheduled for 472 L/s cooling maximum, 142 L/s minimum and 236 L/s heating maximum.
3.2.12 VAV-411 is scheduled for 142 L/s cooling maximum, 42 L/s minimum and 71 L/s heating maximum.
3.2.13 VAV-412 is scheduled for 236 L/s cooling maximum, 71 L/s minimum and 118 L/s heating maximum.
3.2.14 VAV-413 is scheduled for 330 L/s cooling maximum, 99 L/s minimum and 165 L/s heating maximum.
3.2.15 VAV-414 is scheduled for 425 L/s cooling maximum, 127 L/s minimum and 212 L/s heating maximum.
3.2.16 VAV-415 is scheduled for 519 L/s cooling maximum, 156 L/s minimum and 260 L/s heating maximum.
3.2.17 VAV-416 is scheduled for 189 L/s cooling maximum, 57 L/s minimum and 94 L/s heating maximum.

SECTION: 3.3 | Damper and Valve Control
3.3.1 As the cooling loop rises from 0 to 100 percent, the airflow setpoint rises from the minimum to the maximum cooling airflow.
3.3.2 From 0 to 50 percent heating loop the discharge air temperature setpoint rises from zone temperature to 11.1 °C above it, and from 50 to 100 percent heating loop the airflow setpoint rises to the maximum heating airflow.
3.3.3 In cooling and in the deadband the hot water valve is closed.
3.3.4 If communication with the AHU controller is lost, each terminal controls to its minimum airflow setpoint.

SECTION: 3.4 | Terminal Alarms
3.4.1 With a setpoint above zero, airflow under 70 percent of setpoint for 5 minutes sets a Level 3 low airflow alarm, and airflow under 50 percent of setpoint for 5 minutes sets a Level 2 alarm.
3.4.2 When heating hot water is available, a discharge air temperature 8.3 °C under its setpoint for 10 minutes sets a Level 3 low discharge temperature alarm.
3.4.3 A damper commanded closed with measured airflow above 10 percent of the maximum cooling airflow for 10 minutes sets a Level 4 leaking damper alarm.

SECTION: 3.5 | Interlocks
3.5.1 Whenever the AHU-4 supply fan is not proven on, heating is disabled and the hot water valve is closed.
