CONTRACTOR SUBMITTAL: SEQUENCE OF OPERATION (synthetic test document, case v2c39_ahu_sz)
SUBMITTAL FOR: SECTION 23 09 93, Single Zone VAV Air Handling Unit RTU-9
Paragraph numbers follow the specification. Paragraphs with a letter suffix are contractor additions.

SECTION: 3.1 | Zone Setpoints and Modes
3.1.1 The zone is held between 20.6 °C (69 °F) heating and 24.4 °C (76 °F) cooling when occupied, and between 15.6 °C (60 °F) heating and 29.4 °C (85 °F) cooling when unoccupied.
3.1.2 The occupant can offset the zone setpoints by no more than 1.1 °C (2 °F) up or down.
3.1.3 Outside scheduled hours the unit runs only in Setback or Setup mode when needed to hold the unoccupied setpoints.

SECTION: 3.2 | Supply Fan Control
3.2.1 In the Occupied mode the supply fan runs continuously.
3.2.2 With both loops in deadband the supply fan runs at the 25 percent minimum speed.
3.2.3 As the cooling loop goes from 50 to 100 percent, supply fan speed rises from minimum to 100 percent.
3.2.4 As the heating loop goes from 50 to 100 percent, supply fan speed rises from minimum to 100 percent.

SECTION: 3.3 | Supply Air Temperature Control
3.3.1 The cooling supply air temperature setpoint moves from 20.0 °C (68 °F) at 0 percent cooling loop down to 13.3 °C (56 °F) at 50 percent cooling loop.
3.3.2 The heating supply air temperature setpoint moves from 20.0 °C (68 °F) at 0 percent heating loop up to 32.2 °C (90 °F) at 50 percent heating loop.
3.3.3 The chilled water valve is allowed to open only when outdoor air is warmer than 14.4 °C (58 °F).

SECTION: 3.4 | Economizer
3.4.1 The economizer is locked out above 18.3 °C (65 °F) outdoor air temperature and released when outdoor air drops 0.6 °C (1 °F) below that limit.
3.4.2 In heating the outdoor air damper stays at its minimum position.
3.4.3 Minimum outdoor air damper position is interpolated linearly from 20 percent at minimum fan speed to 12 percent at maximum fan speed.

SECTION: 3.5 | Safeties and Interlocks
3.5.1 The duct smoke detector is hardwired to stop the supply fan and close the outdoor air damper, and the BAS raises a Level 1 alarm on detection.
3.5.2 The freeze-stat is hardwired to stop the supply fan and resets automatically when the coil warms up.
3.5.3 On a condensate overflow switch trip the chilled water valve closes and a Level 3 alarm is set.
3.5.4 The heating and chilled water valves stay closed until the supply fan is proven on.
